<!DOCTYPE HTML>

<html>
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=UTF-8">

    <link rel="stylesheet" type="text/css" href="../../../ifc-styles.css">

    <link rel="stylesheet" type="text/css" href="../../../details-shim.css">
    <script type="text/javascript" src="../../../details-shim.js"></script>
    <title>Pset_CableSegmentOccurrence</title>

    <style type="text/css">
      body { counter-reset: index1 7 index2 4 index3 4 index4 17 index5 0; }
    </style>
  </head>

  <body>


<script type="text/javascript">
<!--
    parent.index.location.replace("../../toc-7.htm#7.4.4.18");
//-->
</script>

<h4 class="std">7.4.4.18 Pset_CableSegmentOccurrence</h4>
<p><span class="self-ref">PSET_OCCURRENCEDRIVEN</span>
/
<a href="../../ifcelectricaldomain/lexical/ifccablesegment.htm">IfcCableSegment</a>
</p><table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Cable Segment Occurrence</b></td><td>Properties for the occurrence of an electrical cable, core or conductor that conforms to a type as specified by an appropriate type definition within IFC. NOTE: Maximum allowed voltage drop should be derived from the property within Pset_ElectricalCircuit.
</td></tr>
</table>
<details open="open"><summary>Properties</summary><p><a href="http://lookup.bsdd.buildingsmart.com/api/4.0/IfdPSet/2B2OU6K4r3mxn0CyZEpEvj/ifcVersion/2x4" target="ifd"><img border="0" src="../../../img/external.png" title="Link to IFD"/> buildingSMART Data Dictionary</a></p>

<p><a href="../../../psd/Pset_CableSegmentOccurrence.xml"><img border="0" src="../../../img/diagram.png" title="Link to PSD-XML"/> PSD-XML</a></p>


<table class="gridtable">
<tr><th>Name</th><th>Type</th><th>Description</th></tr>
<tr><td>DesignAmbientTemperature</td><td>
<span class="self-ref">P_BOUNDEDVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcthermodynamictemperaturemeasure.htm">IfcThermodynamicTemperatureMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Design Ambient Temperature</b></td><td>The highest and lowest local ambient temperature likely to be encountered.
</td></tr>
</table>
</td></tr>
<tr><td>UserCorrectionFactor</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcreal.htm">IfcReal</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>User Correction Factor</b></td><td>An arbitrary correction factor that may be applied by the user.
</td></tr>
</table>
</td></tr>
<tr><td>NumberOfParallelCircuits</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcinteger.htm">IfcInteger</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Number Of Parallel Circuits</b></td><td>Number of parallel circuits.
</td></tr>
</table>
</td></tr>
<tr><td>InstallationMethod</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclabel.htm">IfcLabel</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Installation Method</b></td><td>Method of installation of cable/conductor or other elements. Installation methods are typically defined by reference in standards such as IEC 60364-5-52, table 52A-1 or BS7671 Appendix 4 Table 4A1 etc. Selection of the value to be used should be determined from such a standard according to local usage.
</td></tr>
</table>
</td></tr>
<tr><td>InstallationMethodFlagEnum</td><td>
<span class="self-ref">P_ENUMERATEDVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclabel.htm">IfcLabel</a>
/
 <a href="../../../penum/penum_installationmethodflagenum.htm">PEnum_InstallationMethodFlagEnum</a></td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Installation Method Flag Enum</b></td><td>Special installation conditions relating to particular types of installation based on IEC60364-5-52:2001 reference installation methods C and D.
</td></tr>
</table>
</td></tr>
<tr><td>DistanceBetweenParallelCircuits</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclengthmeasure.htm">IfcLengthMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Distance Between Parallel Circuits</b></td><td>Distance measured between parallel circuits.
</td></tr>
</table>
</td></tr>
<tr><td>SoilConductivity</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcthermalconductivitymeasure.htm">IfcThermalConductivityMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Soil Conductivity</b></td><td>Thermal conductivity of soil. Generally, within standards such as IEC 60364-5-52, table 52A-16, the resistivity of soil is required (measured in [SI] units of degK.m /W). This is the reciprocal of the conductivity value and needs to be calculated accordingly.
</td></tr>
</table>
</td></tr>
<tr><td>CarrierStackNumber</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcinteger.htm">IfcInteger</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Carrier Stack Number</b></td><td>Number of carrier segments (tray, ladder etc.) that are vertically stacked (vertical is measured as the z-axis of the local coordinate system of the carrier segment).
</td></tr>
</table>
</td></tr>
<tr><td>MountingMethod</td><td>
<span class="self-ref">P_ENUMERATEDVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclabel.htm">IfcLabel</a>
/
 <a href="../../../penum/penum_mountingmethodenum.htm">PEnum_MountingMethodEnum</a></td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Mounting Method</b></td><td>The method of mounting cable segment occurrences on a cable carrier occurrence from which the method required can be selected. This is for the purpose of carrying out 'worst case' cable sizing calculations and may be a conceptual requirement rather than a statement of the physical occurrences of cable and carrier segments.
</td></tr>
</table>
</td></tr>
<tr><td>IsHorizontalCable</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcboolean.htm">IfcBoolean</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Is Horizontal Cable</b></td><td>Indication of whether the cable occurrences are mounted horizontally (= TRUE) or vertically (= FALSE).
</td></tr>
</table>
</td></tr>
<tr><td>IsMountedFlatCable</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcboolean.htm">IfcBoolean</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Is Mounted Flat Cable</b></td><td>Indication of whether the cable occurrences are mounted flat (= TRUE) or in a trefoil pattern (= FALSE).
</td></tr>
</table>
</td></tr>
<tr><td>CurrentCarryingCapacity</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcelectriccurrentmeasure.htm">IfcElectricCurrentMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Current Carrying Capasity</b></td><td>Maximum value of electric current which can be carried continuously by a conductor, a device or an apparatus, under specified conditions without its steady-state temperature exceeding a  specified value. Based on IEC60826-11-13. NOTE: The temperature specified value is maximum Design Ambient Temperature.
</td></tr>
</table>
</td></tr>
<tr><td>MaximumCableLength</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclengthmeasure.htm">IfcLengthMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Maximum Cable Length</b></td><td>Maximum cable length based on voltagedrop. NOTE: This value may also be specified as a constraint within an IFC model if required but is included within the property set at this stage pending implementation of the required capabilities within software applications.
</td></tr>
</table>
</td></tr>
<tr><td>PowerLoss</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcelectriccurrentmeasure.htm">IfcElectricCurrentMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Power Loss</b></td><td>Total loss of power across this cable.
</td></tr>
</table>
</td></tr>
<tr><td>SequentialCode</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclabel.htm">IfcLabel</a>
</td><td>
Indicates the sequential code of the cable or wire.

</td></tr>
</table>
</details>
</p>
<p><a href="../../../link/pset_cablesegmentoccurrence.htm" target="_top" ><img src="../../../img/permlink.png" style="border: 0px" title="Link to this page" alt="Link to this page"/>&nbsp; Link to this page</a></p>
  </body>
</html>
