<!DOCTYPE HTML>

<html>
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=UTF-8">

    <link rel="stylesheet" type="text/css" href="../../../ifc-styles.css">

    <link rel="stylesheet" type="text/css" href="../../../details-shim.css">
    <script type="text/javascript" src="../../../details-shim.js"></script>
    <title>Pset_ProtectiveDeviceTypeCircuitBreaker</title>

    <style type="text/css">
      body { counter-reset: index1 7 index2 4 index3 4 index4 60 index5 0; }
    </style>
  </head>

  <body>


<script type="text/javascript">
<!--
    parent.index.location.replace("../../toc-7.htm#7.4.4.61");
//-->
</script>

<h4 class="std">7.4.4.61 Pset_ProtectiveDeviceTypeCircuitBreaker</h4>
<p><span class="self-ref">PSET_TYPEDRIVENOVERRIDE</span>
/
<a href="../../ifcelectricaldomain/lexical/ifcprotectivedevice.htm">IfcProtectiveDevice</a>
 / <span class="self-ref">CIRCUITBREAKER</span>
</p><table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Protective Device Type Circuit Breaker</b></td><td>A coherent set of attributes representing different capacities of a circuit breaker or of a motor protection device, defined in accordance with IEC 60947. Note - A protective device may be associated with different instances of this property set providing information related to different basic characteristics.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b></b></td><td>IECの60947に基づいて定義されている回路ブレーカ、またはモータ保護装置の異なる容量を表すプロパティセットの定義。
注記-保護装置は、根本的な特性に関連付けられた提供されたプロパティの情報は、　異なる実態に関連しているかもしれません。
</td></tr>
</table>
<details open="open"><summary>Properties</summary><p><a href="http://lookup.bsdd.buildingsmart.com/api/4.0/IfdPSet/0Mzba0qVqHuO00025QrE$V/ifcVersion/2x4" target="ifd"><img border="0" src="../../../img/external.png" title="Link to IFD"/> buildingSMART Data Dictionary</a></p>

<p><a href="../../../psd/Pset_ProtectiveDeviceTypeCircuitBreaker.xml"><img border="0" src="../../../img/diagram.png" title="Link to PSD-XML"/> PSD-XML</a></p>


<table class="gridtable">
<tr><th>Name</th><th>Type</th><th>Description</th></tr>
<tr><td>PerformanceClasses</td><td>
<span class="self-ref">P_LISTVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclabel.htm">IfcLabel</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Performance Classes</b></td><td>A set of designations of performance classes for the breaker unit for which the data of this instance is valid. A breaker unit being a circuit breaker may be
constructed for different levels of breaking capacities. A maximum of 7 different
performance classes may be provided. Examples of performance classes that may be specified include B, C, N, S, H, L, V.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b>能力クラス</b></td><td>モータ保護を行う開閉装置は、能力が違う最大7種類がある。名称の例として、B, C, N, S, H, L, Vが含まれる。
</td></tr>
</table>
</td></tr>
<tr><td>VoltageLevel</td><td>
<span class="self-ref">P_ENUMERATEDVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclabel.htm">IfcLabel</a>
/
 <a href="../../../penum/penum_voltagelevels.htm">PEnum_VoltageLevels</a></td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Voltage Level</b></td><td>The voltage levels for which the data of the instance is valid. More than one value may be selected in the enumeration.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b>電圧レベル</b></td><td>電圧レベルを選択。
</td></tr>
</table>
</td></tr>
<tr><td>ICU60947</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcelectriccurrentmeasure.htm">IfcElectricCurrentMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>ICU60947</b></td><td>The ultimate breaking capacity in [A] for a circuit breaker or motor protection device tested in accordance with the IEC 60947 series.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b>定格限界短絡遮断容量</b></td><td>IECの60947シリーズに基づいてテストされた回路遮断機及びモータ保護装置の短絡遮断容量[A]。
</td></tr>
</table>
</td></tr>
<tr><td>ICS60947</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcelectriccurrentmeasure.htm">IfcElectricCurrentMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>ICS60947</b></td><td>The service breaking capacity in [A] for a circuit breaker or motor protection device tested in accordance with the IEC 60947 series.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b>定格使用短絡遮断容量</b></td><td>IECの60947シリーズに基づいてテストされた回路遮断機及びモータ保護装置の使用短絡遮断容量[A]。
</td></tr>
</table>
</td></tr>
<tr><td>ICW60947</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcelectriccurrentmeasure.htm">IfcElectricCurrentMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>ICW60947</b></td><td>The thermal withstand current in [A] for a circuit breaker or motor protection device tested in accordance with the IEC 60947 series. The value shall be related to 1 s.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b>ICW60947</b></td><td>IEC60947シリーズに基づいてテストした配線遮断機またはモータ保護装置のための電流[A]に耐える温度。
値は、1sで与えられる。
</td></tr>
</table>
</td></tr>
<tr><td>ICM60947</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcelectriccurrentmeasure.htm">IfcElectricCurrentMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>ICM60947</b></td><td>The making capacity in [A] for a circuit breaker or motor protection device tested in accordance with the IEC 60947 series.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b>ICM60947</b></td><td>IECの60947シリーズに基づいてテストされた回路遮断機またはモータ保護装置の能力[A]。
</td></tr>
</table>
</td></tr>
</table>
</details>
</p>
<p><a href="../../../link/pset_protectivedevicetypecircuitbreaker.htm" target="_top" ><img src="../../../img/permlink.png" style="border: 0px" title="Link to this page" alt="Link to this page"/>&nbsp; Link to this page</a></p>
  </body>
</html>
