<!DOCTYPE HTML>

<html>
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=UTF-8">

    <link rel="stylesheet" type="text/css" href="../../../ifc-styles.css">

    <link rel="stylesheet" type="text/css" href="../../../details-shim.css">
    <script type="text/javascript" src="../../../details-shim.js"></script>
    <title>Pset_DistributionSystemTypeElectrical</title>

    <style type="text/css">
      body { counter-reset: index1 6 index2 2 index3 4 index4 18 index5 0; }
    </style>
  </head>

  <body>


<script type="text/javascript">
<!--
    parent.index.location.replace("../../toc-6.htm#6.2.4.19");
//-->
</script>

<h4 class="std">6.2.4.19 Pset_DistributionSystemTypeElectrical</h4>
<p><span class="self-ref">PSET_OCCURRENCEDRIVEN</span>
/
<a href="../../ifcsharedbldgserviceelements/lexical/ifcdistributionsystem.htm">IfcDistributionSystem</a>
 / <span class="self-ref">ELECTRICAL</span>
</p><table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Distribution System Type Electrical</b></td><td>Properties of electrical circuits.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b></b></td><td>電気回路の関連属性。
</td></tr>
</table>
<details open="open"><summary>Properties</summary><p><a href="http://lookup.bsdd.buildingsmart.com/api/4.0/IfdPSet/1wkrg0qTeHuO00025QrE$V/ifcVersion/2x4" target="ifd"><img border="0" src="../../../img/external.png" title="Link to IFD"/> buildingSMART Data Dictionary</a></p>

<p><a href="../../../psd/Pset_DistributionSystemTypeElectrical.xml"><img border="0" src="../../../img/diagram.png" title="Link to PSD-XML"/> PSD-XML</a></p>


<table class="gridtable">
<tr><th>Name</th><th>Type</th><th>Description</th></tr>
<tr><td>ElectricalSystemType</td><td>
<span class="self-ref">P_ENUMERATEDVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclabel.htm">IfcLabel</a>
/
 <a href="../../../penum/penum_distributionsystemelectricaltype.htm">PEnum_DistributionSystemElectricalType</a></td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Electrical System Type</b></td><td>For certain purposes of electrical regulations, IEC 60364 defines types of system using type identifiers. Assignment of identifiers depends upon the relationship of the source, and of exposed conductive parts of the installation, to Ground (Earth).   Identifiers that may be assigned through IEC 60364 are:
•TN type system, a system having one or more points of the source of energy directly earthed, the exposed conductive parts of the installation being connected to that point by protective conductors,
•TN C type system, a TN type system in which neutral and protective functions are combined in a single conductor throughout the system,
•TN S type system, a TN type system having separate neutral and protective conductors throughout the system,
•TN C S type system, a TN type system in which neutral and protective functions are combined in a single conductor in part of the system,
•TT type system, a system having one point of the source of energy directly earthed, the exposed conductive parts of the installation being connected to earth electrodes electrically independent of the earth electrodes of the source,
•IT type system, a system having no direct connection between live parts and Earth, the exposed conductive parts of the electrical installation being earthed.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b>電気システム方式</b></td><td>IEC60364電気基準に定義した電気接地の方式。電気設備の種類、接地電極と設備の導電性部分の種類で決められる。具体的なには、IEC60364に下記のような方法がある：
<ul>
<li>TNシステム：電気設備は一点或いは多点の接地点を持ち、直接接地されるシステム。設備と接地極の導電性部分は保護されていること。</li>
<li>TN　Cシステム：系統の全てにわたって、中性線と保護導体が一つの導体のTNシステム。</li>
<li>TN　Sシステム：系統の全てにわたって、独立の中性線と保護導体を有するTNシステム。</li>
<li>TN　C　Sシステム：系統の一部では、中性線と保護導体が一つの導体のTNシステム。</li>
<li>TTシステム：一点を大地に直接接続し、電力系統の接地とは無関係に、設備の露出導電性部分を大地に直接接地すること。</li>
<li>ITシステム：電力システムを大地(接地)から絶縁する、設備の露出導電性部分を大地に直接接地すること。</li>
</ul>
</td></tr>
</table>
</td></tr>
<tr><td>ElectricalSystemCategory</td><td>
<span class="self-ref">P_ENUMERATEDVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclabel.htm">IfcLabel</a>
/
 <a href="../../../penum/penum_distributionsystemelectricalcategory.htm">PEnum_DistributionSystemElectricalCategory</a></td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Electrical System Category</b></td><td>Designates the voltage range of the circuit, according to IEC.  HIGHVOLTAGE indicates &gt;1000V AC or &gt;1500V DV; LOWVOLTAGE indicates 50-1000V AC or 120-1500V DC; EXTRALOWVOLTAGE indicates &lt;50V AC or &lt;120V DC.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b>電気システムのカテゴリー</b></td><td>IECに準拠した回路の電圧レンジを示す。次の列挙型の値を取る。(HIGHVOLTAGE indicates &gt;1000V AC or &gt;1500V DV; LOWVOLTAGE indicates 50-1000V AC or 120-1500V DC; EXTRALOWVOLTAGE indicates &lt;50V AC or &lt;120V DC.)
</td></tr>
</table>
</td></tr>
<tr><td>Diversity</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcpositiveratiomeasure.htm">IfcPositiveRatioMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Diversity</b></td><td>The ratio, expressed as a numerical value or as a percentage, of the simultaneous maximum demand of a group of electrical appliances or consumers within a specified period, to the sum of their individual maximum demands within the same period. The group of electrical appliances is in this case connected to this circuit. Definition from IEC 60050, IEV 691-10-04 NOTE1: It is often not desirable to size each conductor in a distribution system to support the total connected load at that point in the network. Diversity is applied on the basis of the anticipated loadings that are likely to result from all loads not being connected at the same time. NOTE2: Diversity is applied to final circuits only, not to sub-main circuits supplying other DBs.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b>負荷率</b></td><td>ある期間中同じ回路にある複数電気設備の同時最大負荷と各設備の合計負荷の比率。
</td></tr>
</table>
</td></tr>
<tr><td>NumberOfLiveConductors</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifccountmeasure.htm">IfcCountMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Number Of Live Conductors</b></td><td>Number of live conductors within this circuit. Either this property or the ConductorFunction property (if only one) may be asserted.
</td></tr>
</table>
</td></tr>
<tr><td>MaximumAllowedVoltageDrop</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcelectricvoltagemeasure.htm">IfcElectricVoltageMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Maximum Allowed Voltage Drop</b></td><td>The maximum voltage drop across the circuit that must not be exceeded. There are two voltage drop limit settings that may be applied; one for sub-main circuits, and one in each Distribution Board or Consumer Unit for final circuits connected to that board. The settings should limit the overall voltage drop to the required level. Default settings of 1.5% for sub-main circuits and 2.5% for final circuits, giving an overall limit of 4% may be applied.
NOTE: This value may also be specified as a constraint within an IFC model if required but is included within the property set at this stage pending implementation of the required capabilities within software applications.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b>最大許容電圧降下</b></td><td>電気回路での電圧降下は最大電圧降下を超えないように。二種類の電圧降下限度があり、一つは分岐－主回路、もう一つは各分電盤或いは末端回路の電気需要装置と接続電気盤である。総電圧下降を使用範囲以内に制限する。デフォルト値は分岐－主回路1.5％、末端回路2.5％、合計総電圧4％である。
注：この値はIFCモデルでの制約値と指定されているが、現段階ではプロプティセットに設定する。将来的には必要な性能として各ソフトアプリケションに利用する。
</td></tr>
</table>
</td></tr>
<tr><td>NetImpedance</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcelectricresistancemeasure.htm">IfcElectricResistanceMeasure</a>
</td><td>
<table class="gridtable">
<tr><td><img src="../../../img/locale-en.png" /></td><td><b>Net Impedance</b></td><td>The maximum earth loop impedance upstream of a circuit (typically stated as the variable Zs). This value is for 55o C (130oF) Celsius usage.
</td></tr>
<tr><td><img src="../../../img/locale-ja.png" /></td><td><b>ネットインピーダンス</b></td><td>電気回路での最大接地インピーダンス（一般はZsで表示）。55℃ (130°F)での数値。
</td></tr>
</table>
</td></tr>
<tr><td>RatedVoltageRange</td><td>
<span class="self-ref">P_BOUNDEDVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcelectricvoltagemeasure.htm">IfcElectricVoltageMeasure</a>
</td><td>
Voltage range as declared by the manufacturer expressed by its lower and upper rated voltages [Source : IEC 62368-1:2010, 3.3.10.5].

</td></tr>
</table>
</details>
</p>
<p><a href="../../../link/pset_distributionsystemtypeelectrical.htm" target="_top" ><img src="../../../img/permlink.png" style="border: 0px" title="Link to this page" alt="Link to this page"/>&nbsp; Link to this page</a></p>
  </body>
</html>
